# Claims ledger (input to paper-orchestra)

Every number here comes from a committed script. Format: **claim** → evidence (file, row or column) → figure.
Results CSVs live in `results/` (gitignored, regenerated by the listed script).
Shared setup: RTS-GMLC 2020, lines derated to 0.6x, one 300 MW LLM-inference facility, 364 days,
48 h-lookahead rolling DC-OPF (HiGHS), default `configs/fleet_default.yaml`.

## Brief placeholders (current values)
- **X% (congestion cost):** co-optimised flexibility cuts grid congestion cost by **3.8%** at the wind-pocket bus 303
  (2.0% at 122, 0.7% at 313; +0.4% at coal-heavy 101). → `results/p3/summary.csv` `d_congestion_pct` → Fig. 3 (313)
- **Y% (emissions):** following locational marginal emissions cuts the facility's hosting emissions by **9.6–12.3%**
  at buses 122/303/313 (5.7% at 101). Cost-optimal co-optimisation cuts them 2.4–3.2%. → `summary.csv` `d_emis_pct_hosting` → Fig. 4
- **Z%, N× (solver):** the brief's original claim ("a constraint-enforcing learned solver matched the optimum within Z% at
  N× speed with zero violations") is **not supported**. The supported version: exact line screening + constraint
  generation matches the optimum **exactly (0%) with zero violations at 3.2×** (frequency screen; 6.9× with oracle
  screening). End-to-end learned solvers are either infeasible (DC3-style, 178 MW) or feasible but 2,566–11,268% above the optimal
  cost (gauge / ray projection). → `results/p4/benchmark_full.csv` → Fig. 5
- **Figure 1:** `paper/figures/fig1_flex_interconnection_map.png`, the verified flexible-interconnection map (phase 5).

## Suggested headline for the brief (all numbers supported)
> On RTS-GMLC with congested lines, SLO-grounded flexibility from an LLM-inference fleet (power capping within latency
> SLOs plus a few hours of batch deferral) lets a 500 MW campus connect at **48 instead of 36** buses without load
> shedding, raising the grid's hosting capacity by **22%**. Operated by the right signal, the same flexibility cuts the
> campus's hosting emissions by **6–12%** (locational marginal emissions) versus 2–3% for cost-only co-optimisation. An
> exact, screened LP makes every point of the map certifiable, whereas end-to-end constraint-enforcing learners are
> either infeasible or far from optimal on this problem.

## Phase 1: grid
- At nameplate ratings RTS-GMLC is lightly congested: 4,114 binding line-hours/yr vs 22,328 at 0.6x. → `results/p1/summary.csv`
- The mean marginal emission rate is 0.71 t/MWh vs an average of 0.42 t/MWh. Coal ($23/MWh, 1.03 t/MWh) undercuts CC gas ($29, 0.40). → `results/p1/summary.csv`, `tests/test_opf.py::test_rts_loader`
- LMPs and LMEs from the optimal basis match finite differences (tests). → `tests/test_opf.py`

## Phase 2: fleet → envelope
- Under p99 TTFT 1 s / TPOT 100 ms, replicas provisioned at 80% of capacity can be capped only to about 70% of TDP; below that, SLO capacity collapses (conversation 42%, code 20% at a 60% cap). → `results/p2/power_cap_tradeoff.csv` → Fig. 2a
- Sheddable power within the SLO is **4.9% of facility load** (10% with SLOs loosened 2x). Deferrable batch energy is **19.8%** at the default batch fill. → `results/p2/envelope_summary_300mw.csv`, `flex_sweeps.csv` → Fig. 2b, 2c
- Batch work is most efficient at a 50% power cap: 4.6 vs 6.0 J/token uncapped. → `results/p2/fleet_batch_table.csv`

## Phase 3: grid value
- Hosting the inflexible facility costs $24.7–34.4M/yr and 657–1,111 kt CO2/yr (0.48–0.81 t/MWh), depending on bus. → `summary.csv` `hosting_*` (rows `*_inflexible`)
- Co-optimised flexibility cuts hosting cost by 2.8–8.4%. At bus 313, the split is shift-only −2.1% and shed-only −1.8% (sum −3.9%). → rows `313_coopt_shift`, `313_coopt_shed`
- Shedding's emissions benefit is the energy saved: 20.5 GWh × LME ≈ the 1.5% shed-only reduction. → `313_coopt_shed`
- Signal paradox: price-following and co-opt raise emissions +0.9% at bus 101 while cutting cost 2.8%. Average-CI following is emissions-neutral there (+0.002%) despite re-timing ~250 GWh of load. → rows `101_*` → Fig. 4
- Average-CI following, shift-only, raises emissions +0.47% at bus 313. → `313_avg_ci_shift`
- With a $50/t grid carbon price, price-following, LME-following and co-opt converge (−22.3 to −22.5 kt/yr). → rows `313_*_cp50`
- Bus 207 (radial, 105 MW line at 0.6x) cannot host 300 MW: 156 GWh/yr of involuntary shedding. Co-opt cuts it 36%, while avg-CI and LME following raise it 43% and 38%. → rows `207_*` `d_grid_shed_gwh`

## Phase 4: solvers
- Problem: 24 h DC-OPF + one DC envelope at bus 313, 5,496 decision variables after completion; HiGHS 0.25 s/instance.
  1,168 train / 296 test (held-out days) / 74 OOD (600 MW, fill 0.9). → `results/p4/meta_full.json`
- Exact methods (0 gap, 0 violation, verified by assertion on every test instance): constraint generation 2.2×,
  frequency screening 3.2×, learned screening 2.6× (test recall 77%, overfits), oracle 6.9×. OOD: 2.1× / 2.8× / 2.3× / 6.9×.
  → `benchmark_full.csv`
- A union of learned and frequency screens adds nothing: the learned rows are a subset of the frequency rows (calibration run, 120 test instances).
- Single-pivot completion fails: about 2,000 MW of error lands on the pivot bus. A distributed-slack completion keeps |delta| ≤ 0.15. → `src/gridflex/solvers/problem.py`
- A closed-form strictly interior anchor exists for 100% of instances (lowest-shedding member of a one-parameter
  family, shedding 2–50%). Gauge/ray outputs are exactly feasible (tests), but land 2,566% (gauge) and 11,268% (ray) above the optimum
  on average, because interior points must shed load (VOLL). → Fig. 5, `tests/test_solvers.py`
- DC3-style: +211% mean gap, max violation 178 MW (test), 523 MW (OOD). FSNet-style L-BFGS feasibility seeking stalls
  at 13–40 MW and takes 160–800 ms per instance (slower than HiGHS).

## Phase 5: flexible-interconnection map
- Ladder: L0 inflexible, L1 power-cap, L2/L3/L4 defer 4/12/24 h, L5 2x-relaxed-SLO capping. Same fleet, traffic and energy on every rung (tested).
  Hostable = no involuntary shedding and no missed batch deadline, with the operator co-optimising the envelope. → `src/gridflex/hosting.py`, `tests/test_hosting.py`
- Hostable buses, verified (out of 73): 100 MW 68 → 69; 250 MW 53 → 60; 500 MW 36 → 48; 1,000 MW 23 → 30 (inflexible → with flexibility).
  → `results/p5/map_verified_ratings0.6.csv` → Fig. 1
- Hosting capacity (sum over buses of the largest hostable campus, one campus at a time): 35.25 GW → 42.9 GW (+22%). → same CSV
- Stage 2 raised 10 of 30 flexible entries (3 to not hostable). 2 → 4 stress days/month changed 1 of 292 entries.
  → `map_ratings0.6.csv` vs `map_verified_ratings0.6.csv`, `map_ratings0.6_2perMonth.csv`
- Full-year spot checks at buses 101/122/303/313: 9/9 L0 entries hold on all 365 days, and the level below the map's answer fails in 3/3 flexible
  entries. → `results/p5/validation_ratings0.6.csv`
- No site needs exactly L4 (24 h deferral) as its minimum.

## Caveats to state
- Single facility (price-taker regime). Multi-site and larger facilities come in phase 5.
- Perfect day-ahead foresight of load and renewables. No unit commitment (Pmin relaxed except nuclear).
- Fleet parameters marked ASSUMPTION in the config, not yet swept.
- End-of-year backlog is charged at mean LMP/LME (≤ 650 MWh, < 0.25% of shifted energy).
- Phase 3 results predate the OPF change that lets involuntary shedding also cut an undeliverable DC (phase 5). It only
  binds at non-hostable sites (bus 207), whose phase 3 shedding numbers are therefore lower bounds.
- One campus at a time. The map does not say several campuses can be hosted simultaneously.
- Single test system (RTS-GMLC, 0.6x ratings). IEEE-118 is left for future work (needs NREL's extended-118 ratings).
